BEGIN NEW DATA CASE
C IEEE 14 with IBR2 in place of UG2, trip of IBR2 at 1 s
C Generated by make_atp.py from the data of power_flow.jl and rms.jl.
C Base: 100 MVA, 1 ohm = 1 pu, 1 V = 1 pu peak phase-to-ground.
C XOPT = COPT = 60: L field = X in ohm at 60 Hz, C field = B in umho.
C  dT  >< Tmax >< Xopt >< Copt >
   5.E-5     10.     60.     60.
   10000       2       0       0       1       0       0       1       0
MODELS
INPUT
  V01A {v(B01A)}
  V01B {v(B01B)}
  V01C {v(B01C)}
  I01A {i(G01A)}
  I01B {i(G01B)}
  I01C {i(G01C)}
  V03A {v(B03A)}
  V03B {v(B03B)}
  V03C {v(B03C)}
  I03A {i(G03A)}
  I03B {i(G03B)}
  I03C {i(G03C)}
  V06A {v(B06A)}
  V06B {v(B06B)}
  V06C {v(B06C)}
  I06A {i(G06A)}
  I06B {i(G06B)}
  I06C {i(G06C)}
  V08A {v(B08A)}
  V08B {v(B08B)}
  V08C {v(B08C)}
  I08A {i(G08A)}
  I08B {i(G08B)}
  I08C {i(G08C)}
  W02A {v(B02A)}
  W02B {v(B02B)}
  W02C {v(B02C)}
OUTPUT
  G01A
  G01B
  G01C
  G03A
  G03B
  G03C
  G06A
  G06B
  G06C
  G08A
  G08B
  G08C
  R02A
  R02B
  R02C
MODEL sm1d1q
-- One d one q machine of PowerSystemTransient (Xd' = Xq', Ra = 0) with the
-- Static1stOrder AVR and the Droop1stOrder governor, all in the system base.
-- The output is the deviation of the Norton current lambda_E / L' from the
-- steady state current of the type 14 source, per phase.
DATA xd, xq, xdp, tdo, tqo, hh, dd, gov, rgov, tc, tr
DATA kavr, tavr, efmin, efmax
DATA edp0, eqp0, dlt0, efd0, pm0, vref, pref
CONST wb {val: 376.99111843077517}
INPUT va, vb, vc, ia, ib, ic
OUTPUT ina, inb, inc
VAR ina, inb, inc, edp, eqp, dlt, w, efdu, efd, pm1, pm, pe, vt
VAR valf, vbet, ialf, ibet, thr, sid, siq, dedp, deqp, dw, ddlt
VAR defdu, dpm1, dpm, cr, ci, cr0, ci0, th1, th0, s3
INIT
  edp := edp0
  eqp := eqp0
  dlt := dlt0
  w := 1
  efdu := efd0
  efd := efd0
  pm1 := pm0
  pm := pm0
  pe := pm0
  vt := 0
  sid := 0
  siq := 0
  s3 := sqrt(3)
  cr0 := eqp0 / xdp
  ci0 := -edp0 / xdp
  ina := 0
  inb := 0
  inc := 0
ENDINIT
EXEC
  -- Clarke of the terminal voltage and of the stator current at t
  valf := (2 * va - vb - vc) / 3
  vbet := (vb - vc) / s3
  ialf := (2 * ia - ib - ic) / 3
  ibet := (ib - ic) / s3
  vt := sqrt(valf * valf + vbet * vbet)
  thr := wb * t + dlt - pi / 2
  sid := ialf * cos(thr) + ibet * sin(thr)
  siq := -ialf * sin(thr) + ibet * cos(thr)
  pe := edp * sid + eqp * siq
  -- derivatives at t
  dedp := (-edp + (xq - xdp) * siq) / tqo
  deqp := (-eqp - (xd - xdp) * sid + efd) / tdo
  dw := (pm / w - pe - dd * (w - 1)) / (2 * hh)
  ddlt := wb * (w - 1)
  defdu := (kavr * (vref - vt) - efdu) / tavr
  IF gov > 0.5 THEN
    dpm1 := (pref + (1 - w) / rgov - pm1) / tc
    dpm := (pm1 - pm) / tr
  ELSE
    dpm1 := 0
    dpm := 0
  ENDIF
  -- explicit Euler from t to t + timestep
  edp := edp + timestep * dedp
  eqp := eqp + timestep * deqp
  w := w + timestep * dw
  dlt := dlt + timestep * ddlt
  efdu := efdu + timestep * defdu
  pm1 := pm1 + timestep * dpm1
  pm := pm + timestep * dpm
  efd := min(max(efdu, efmin), efmax)
  -- Norton current at t + timestep, minus the steady state current
  cr := eqp / xdp
  ci := -edp / xdp
  th1 := wb * (t + timestep) + dlt - pi / 2
  th0 := wb * (t + timestep) + dlt0 - pi / 2
  ina := cr * cos(th1) - ci * sin(th1) - cr0 * cos(th0) + ci0 * sin(th0)
  th1 := th1 - 2 * pi / 3
  th0 := th0 - 2 * pi / 3
  inb := cr * cos(th1) - ci * sin(th1) - cr0 * cos(th0) + ci0 * sin(th0)
  th1 := th1 + 4 * pi / 3
  th0 := th0 + 4 * pi / 3
  inc := cr * cos(th1) - ci * sin(th1) - cr0 * cos(th0) + ci0 * sin(th0)
ENDEXEC
ENDMODEL
MODEL ibrwecc
-- IBR of PowerSystemTransient: REPC/REEC/REGC simplified, Q priority, the
-- frequency from the filtered angle derivative of its bus, all in the system
-- base. The output is the deviation of the current from the steady state
-- current of the type 14 source, per phase. ttrip is the trip time.
DATA d, kpg, kig, pmax, pmin, tp, kc, kp, ki, qmax, qmin, tq
DATA vfrz, vdip, kqv, iqh1, iql1, imax, tg, rrpwr, lv0, lv1, tf, tw
DATA v0, th0, ip0, iq0, pset, vref, q0, ttrip
CONST wb {val: 376.99111843077517}
INPUT va, vb, vc
OUTPUT ina, inb, inc
VAR ina, inb, inc, yp, pref, yq, qref, ip, iq, xth, wf, the, vt
VAR valf, vbet, vr, vi, thr, dif, lv, ipef, pmed, qmed, dom, dwf
VAR ep, xp, pext, dyp, dpref, eqv, xq, qext, dyq, dqref, iqinj
VAR vtf, ipc, iqc, iqcmd, ipmax, ipcmd, dip, diq, s3, ph, lv00
VAR ipef0, frzp, frzq, dipf
INIT
  yp := pset
  pref := pset
  yq := q0
  qref := q0
  ip := ip0
  iq := iq0
  xth := 0
  wf := 1
  the := th0
  vt := v0
  s3 := sqrt(3)
  ipef0 := ip0
  pmed := pset
  qmed := q0
  ina := 0
  inb := 0
  inc := 0
ENDINIT
EXEC
  -- bus voltage in the synchronous frame and its continuous angle at t
  valf := (2 * va - vb - vc) / 3
  vbet := (vb - vc) / s3
  vr := valf * cos(wb * t) + vbet * sin(wb * t)
  vi := vbet * cos(wb * t) - valf * sin(wb * t)
  vt := sqrt(vr * vr + vi * vi)
  thr := atan2(vi, vr)
  dif := thr - the
  IF dif > pi THEN
    dif := dif - 2 * pi
  ELSIF dif < -pi THEN
    dif := dif + 2 * pi
  ENDIF
  the := the + dif
  -- low voltage gain and measured powers
  IF vt <= lv0 THEN
    lv := 0
  ELSIF vt >= lv1 THEN
    lv := 1
  ELSE
    lv := (vt - lv0) / (lv1 - lv0)
  ENDIF
  ipef := lv * ip
  IF t < ttrip THEN
    pmed := vt * ipef
    qmed := vt * iq
  ELSE
    pmed := 0
    qmed := 0
  ENDIF
  -- frequency estimation
  dom := ((the - th0) / wb - xth) / tf
  dwf := (dom + 1 - wf) / tw
  -- active power control
  ep := d * (1 - wf) + pset - pmed
  xp := kpg * ep
  pext := min(max(xp + yp, pmin), pmax)
  frzp := 0
  IF vt < vdip THEN
    frzp := 1
  ENDIF
  IF xp + yp >= pmax AND ep > 0 THEN
    frzp := 1
  ENDIF
  IF xp + yp <= pmin AND ep < 0 THEN
    frzp := 1
  ENDIF
  dyp := kig * ep * (1 - frzp)
  dpref := (pext - pref) / tp
  -- reactive power control
  eqv := vref - vt - kc * qmed
  xq := kp * eqv
  qext := min(max(xq + yq, qmin), qmax)
  frzq := 0
  IF vt < vfrz THEN
    frzq := 1
  ENDIF
  IF xq + yq >= qmax AND eqv > 0 THEN
    frzq := 1
  ENDIF
  IF xq + yq <= qmin AND eqv < 0 THEN
    frzq := 1
  ENDIF
  dyq := ki * eqv * (1 - frzq)
  dqref := (qext - qref) / tq
  -- current logic with Q priority
  IF vt < vdip THEN
    iqinj := min(max(kqv * (v0 - vt), iql1), iqh1)
  ELSE
    iqinj := 0
  ENDIF
  vtf := max(vt, 0.001)
  ipc := pref / vtf
  iqc := iqinj + qref / vtf
  iqcmd := min(max(iqc, -imax), imax)
  ipmax := sqrt(imax * imax - iqcmd * iqcmd)
  ipcmd := min(max(ipc, 0), ipmax)
  -- converter with the ramp limit of Ip
  dipf := (ipcmd - ip) / tg
  IF dipf > rrpwr THEN
    dipf := rrpwr
  ENDIF
  diq := (iqcmd - iq) / tg
  -- explicit Euler from t to t + timestep
  yp := yp + timestep * dyp
  pref := pref + timestep * dpref
  yq := yq + timestep * dyq
  qref := qref + timestep * dqref
  ip := ip + timestep * dipf
  iq := iq + timestep * diq
  xth := xth + timestep * dom
  wf := wf + timestep * dwf
  -- current at t + timestep with the angle at t, minus the steady state
  ipef := lv * ip
  IF t + timestep >= ttrip THEN
    ipef := 0
    iq := 0
  ENDIF
  ph := the + wb * (t + timestep)
  lv00 := th0 + wb * (t + timestep)
  ina := ipef * cos(ph) + iq * sin(ph) - ipef0 * cos(lv00) - iq0 * sin(lv00)
  ph := ph - 2 * pi / 3
  lv00 := lv00 - 2 * pi / 3
  inb := ipef * cos(ph) + iq * sin(ph) - ipef0 * cos(lv00) - iq0 * sin(lv00)
  ph := ph + 4 * pi / 3
  lv00 := lv00 + 4 * pi / 3
  inc := ipef * cos(ph) + iq * sin(ph) - ipef0 * cos(lv00) - iq0 * sin(lv00)
ENDEXEC
ENDMODEL
USE sm1d1q AS UG1
  DATA xd := 0.628956919322215,
       xq := 0.594014868248758,
       xdp := 0.139768204293825,
       tdo := 8,
       tqo := 0.4,
       hh := 14.309406135,
       dd := 5.723762454,
       gov := 1,
       rgov := 0.0174710255367282,
       tc := 0.01,
       tr := 2,
       kavr := 50,
       tavr := 0.05,
       efmin := -5,
       efmax := 5,
       edp0 := 0.690426957488057,
       eqp0 := 0.725143840428217,
       dlt0 := 1.12638991556969,
       efd0 := 1.75842019464407,
       pm0 := 2.56051067031237,
       vref := 1.03516840389288,
       pref := 2.56051067031237
  INPUT va := V01A, vb := V01B, vc := V01C,
        ia := I01A, ib := I01B, ic := I01C
  OUTPUT G01A := ina, G01B := inb, G01C := inc
ENDUSE
USE sm1d1q AS UG3
  DATA xd := 2.37188525346229,
       xq := 2.24011385049217,
       xdp := 0.52708561188051,
       tdo := 8,
       tqo := 0.4,
       hh := 3.79445,
       dd := 1.51778,
       gov := 0,
       rgov := 0.0658857014850637,
       tc := 0.01,
       tr := 2,
       kavr := 50,
       tavr := 0.05,
       efmin := -5,
       efmax := 5,
       edp0 := 5.85182582258381e-17,
       eqp0 := 1.36375751035279,
       dlt0 := -0.273683245309128,
       efd0 := 2.63690879658755,
       pm0 := -1.11022302462516e-16,
       vref := 1.05273817593175,
       pref := -1.11022302462516e-16
  INPUT va := V03A, vb := V03B, vc := V03C,
        ia := I03A, ib := I03B, ic := I03C
  OUTPUT G03A := ina, G03B := inb, G03C := inc
ENDUSE
USE sm1d1q AS UG6
  DATA xd := 4.4202151171357,
       xq := 4.17464761062816,
       xdp := 0.982270026030156,
       tdo := 8,
       tqo := 0.4,
       hh := 2.0361,
       dd := 0.81444,
       gov := 0,
       rgov := 0.122783753253769,
       tc := 0.01,
       tr := 2,
       kavr := 50,
       tavr := 0.05,
       efmin := -5,
       efmax := 5,
       edp0 := -8.95067898564689e-16,
       eqp0 := 1.36378163892682,
       dlt0 := -0.330373233108799,
       efd0 := 2.6370173751707,
       pm0 := -8.61422135995793e-16,
       vref := 1.05274034750341,
       pref := -8.61422135995793e-16
  INPUT va := V06A, vb := V06B, vc := V06C,
        ia := I06A, ib := I06B, ic := I06C
  OUTPUT G06A := ina, G06B := inb, G06C := inc
ENDUSE
USE sm1d1q AS UG8
  DATA xd := 25.0476601310828,
       xq := 23.6561234571337,
       xdp := 5.56614669579617,
       tdo := 8,
       tqo := 0.4,
       hh := 0.359315,
       dd := 0.143726,
       gov := 0,
       rgov := 0.695768336974521,
       tc := 0.01,
       tr := 2,
       kavr := 50,
       tavr := 0.05,
       efmin := -5,
       efmax := 5,
       edp0 := 9.65572534392835e-17,
       eqp0 := 1.36395419425431,
       dlt0 := -0.288339766351158,
       efd0 := 2.63779387414438,
       pm0 := -1.73472347597681e-17,
       vref := 1.05275587748289,
       pref := -1.73472347597681e-17
  INPUT va := V08A, vb := V08B, vc := V08C,
        ia := I08A, ib := I08B, ic := I08C
  OUTPUT G08A := ina, G08B := inb, G08C := inc
ENDUSE
USE ibrwecc AS IBR2
  DATA d := 17.618668648,
       kpg := 0.5,
       kig := 2,
       pmax := 0.8809334324,
       pmin := 0,
       tp := 0.1,
       kc := 0.0227031910294429,
       kp := 1.7618668648,
       ki := 8.809334324,
       qmax := 0.8809334324,
       qmin := -0.8809334324,
       tq := 0.05,
       vfrz := 0.7,
       vdip := 0.9,
       kqv := 1.7618668648,
       iqh1 := 0.8809334324,
       iql1 := -0.8809334324,
       imax := 0.96902677564,
       tg := 0.02,
       rrpwr := 1.7618668648,
       lv0 := 0.4,
       lv1 := 0.8,
       tf := 0.05,
       tw := 0.1,
       v0 := 1,
       th0 := -0.11167513511356,
       ip0 := 0.399999999999999,
       iq0 := 0.694179870751149,
       pset := 0.399999999999999,
       vref := 1.01576009821446,
       q0 := 0.694179870751149,
       ttrip := 1
  INPUT va := W02A, vb := W02B, vc := W02C
  OUTPUT R02A := ina, R02B := inb, R02C := inc
ENDUSE
RECORD
  UG1.w AS W01
  UG1.dlt AS DL01
  UG1.pe AS PE01
  UG1.pm AS PM01
  UG1.efd AS EF01
  UG1.vt AS VT01
  UG1.edp AS ED01
  UG1.eqp AS EQ01
  UG1.sid AS ID01
  UG1.siq AS IQ01
  UG3.w AS W03
  UG3.dlt AS DL03
  UG3.pe AS PE03
  UG3.pm AS PM03
  UG3.efd AS EF03
  UG3.vt AS VT03
  UG3.edp AS ED03
  UG3.eqp AS EQ03
  UG3.sid AS ID03
  UG3.siq AS IQ03
  UG6.w AS W06
  UG6.dlt AS DL06
  UG6.pe AS PE06
  UG6.pm AS PM06
  UG6.efd AS EF06
  UG6.vt AS VT06
  UG6.edp AS ED06
  UG6.eqp AS EQ06
  UG6.sid AS ID06
  UG6.siq AS IQ06
  UG8.w AS W08
  UG8.dlt AS DL08
  UG8.pe AS PE08
  UG8.pm AS PM08
  UG8.efd AS EF08
  UG8.vt AS VT08
  UG8.edp AS ED08
  UG8.eqp AS EQ08
  UG8.sid AS ID08
  UG8.siq AS IQ08
  IBR2.pmed AS IBP
  IBR2.qmed AS IBQ
  IBR2.ip AS IBIP
  IBR2.iq AS IBIQ
  IBR2.vt AS IBVT
  IBR2.wf AS IBWF
  IBR2.pref AS IBPR
  IBR2.qref AS IBQR
ENDMODELS
C Branches
$VINTAGE, 1
C < n1 >< n2 ><ref1><ref2><       R      ><  X (ohm @60Hz)><    B (umho)    >
C LT1-2
  B01A  B02A               1.930000000E-02 5.920000000E-02
  B01A                                                     2.640000000E+04
  B02A                                                     2.640000000E+04
  B01B  B02B               1.930000000E-02 5.920000000E-02
  B01B                                                     2.640000000E+04
  B02B                                                     2.640000000E+04
  B01C  B02C               1.930000000E-02 5.920000000E-02
  B01C                                                     2.640000000E+04
  B02C                                                     2.640000000E+04
C LT1-5
  B01A  B05A               5.403000000E-02 2.230000000E-01
  B01A                                                     2.460000000E+04
  B05A                                                     2.460000000E+04
  B01B  B05B               5.403000000E-02 2.230000000E-01
  B01B                                                     2.460000000E+04
  B05B                                                     2.460000000E+04
  B01C  B05C               5.403000000E-02 2.230000000E-01
  B01C                                                     2.460000000E+04
  B05C                                                     2.460000000E+04
C LT2-3
  B02A  B03A               4.699000000E-02 1.980000000E-01
  B02A                                                     2.190000000E+04
  B03A                                                     2.190000000E+04
  B02B  B03B               4.699000000E-02 1.980000000E-01
  B02B                                                     2.190000000E+04
  B03B                                                     2.190000000E+04
  B02C  B03C               4.699000000E-02 1.980000000E-01
  B02C                                                     2.190000000E+04
  B03C                                                     2.190000000E+04
C LT2-4
  B02A  B04A               5.811000000E-02 1.763000000E-01
  B02A                                                     1.870000000E+04
  B04A                                                     1.870000000E+04
  B02B  B04B               5.811000000E-02 1.763000000E-01
  B02B                                                     1.870000000E+04
  B04B                                                     1.870000000E+04
  B02C  B04C               5.811000000E-02 1.763000000E-01
  B02C                                                     1.870000000E+04
  B04C                                                     1.870000000E+04
C LT2-5
  B02A  B05A               5.695000000E-02 1.739000000E-01
  B02A                                                     1.700000000E+04
  B05A                                                     1.700000000E+04
  B02B  B05B               5.695000000E-02 1.739000000E-01
  B02B                                                     1.700000000E+04
  B05B                                                     1.700000000E+04
  B02C  B05C               5.695000000E-02 1.739000000E-01
  B02C                                                     1.700000000E+04
  B05C                                                     1.700000000E+04
C LT3-4
  B03A  B04A               6.701000000E-02 1.710000000E-01
  B03A                                                     1.730000000E+04
  B04A                                                     1.730000000E+04
  B03B  B04B               6.701000000E-02 1.710000000E-01
  B03B                                                     1.730000000E+04
  B04B                                                     1.730000000E+04
  B03C  B04C               6.701000000E-02 1.710000000E-01
  B03C                                                     1.730000000E+04
  B04C                                                     1.730000000E+04
C LT4-5
  B04A  B05A               1.335000000E-02 4.210000000E-02
  B04A                                                     6.400000000E+03
  B05A                                                     6.400000000E+03
  B04B  B05B               1.335000000E-02 4.210000000E-02
  B04B                                                     6.400000000E+03
  B05B                                                     6.400000000E+03
  B04C  B05C               1.335000000E-02 4.210000000E-02
  B04C                                                     6.400000000E+03
  B05C                                                     6.400000000E+03
C LT6-11
  B06A  B11A               9.498000000E-02 1.989000000E-01
  B06B  B11B               9.498000000E-02 1.989000000E-01
  B06C  B11C               9.498000000E-02 1.989000000E-01
C LT6-12
  B06A  B12A               1.229100000E-01 2.558000000E-01
  B06B  B12B               1.229100000E-01 2.558000000E-01
  B06C  B12C               1.229100000E-01 2.558000000E-01
C LT6-13
  B06A  B13A               6.615000000E-02 1.303000000E-01
  B06B  B13B               6.615000000E-02 1.303000000E-01
  B06C  B13C               6.615000000E-02 1.303000000E-01
C LT7-8
  B07A  B08A                               1.761000000E-01
  B07B  B08B                               1.761000000E-01
  B07C  B08C                               1.761000000E-01
C LT7-9
  B07A  B09A                               1.100000000E-01
  B07B  B09B                               1.100000000E-01
  B07C  B09C                               1.100000000E-01
C LT9-10
  B09A  B10A               3.181000000E-02 8.450000000E-02
  B09B  B10B               3.181000000E-02 8.450000000E-02
  B09C  B10C               3.181000000E-02 8.450000000E-02
C LT9-14
  B09A  B14A               1.271100000E-01 2.704000000E-01
  B09B  B14B               1.271100000E-01 2.704000000E-01
  B09C  B14C               1.271100000E-01 2.704000000E-01
C LT10-11
  B10A  B11A               8.205000000E-02 1.921000000E-01
  B10B  B11B               8.205000000E-02 1.921000000E-01
  B10C  B11C               8.205000000E-02 1.921000000E-01
C LT12-13
  B12A  B13A               2.209200000E-01 1.999000000E-01
  B12B  B13B               2.209200000E-01 1.999000000E-01
  B12C  B13C               2.209200000E-01 1.999000000E-01
C LT13-14
  M13A  B14A               1.709300000E-01 3.480000000E-01
  M13B  B14B               1.709300000E-01 3.480000000E-01
  M13C  B14C               1.709300000E-01 3.480000000E-01
C TR4-7: pi of the tap 0.978, inductances only
  B04A  B07A                               2.044998000E-01
  B04A                                     9.090945655E+00
  B07A                                    -9.295445455E+00
  B04B  B07B                               2.044998000E-01
  B04B                                     9.090945655E+00
  B07B                                    -9.295445455E+00
  B04C  B07C                               2.044998000E-01
  B04C                                     9.090945655E+00
  B07C                                    -9.295445455E+00
C TR4-9: pi of the tap 0.969, inductances only
  B04A  B09A                               5.389578000E-01
  B04A                                     1.684677768E+01
  B09A                                    -1.738573548E+01
  B04B  B09B                               5.389578000E-01
  B04B                                     1.684677768E+01
  B09B                                    -1.738573548E+01
  B04C  B09C                               5.389578000E-01
  B04C                                     1.684677768E+01
  B09C                                    -1.738573548E+01
C TR5-6: pi of the tap 0.932, inductances only
  B05A  B06A                               2.348640000E-01
  B05A                                     3.219018353E+00
  B06A                                    -3.453882353E+00
  B05B  B06B                               2.348640000E-01
  B05B                                     3.219018353E+00
  B06B                                    -3.453882353E+00
  B05C  B06C                               2.348640000E-01
  B05C                                     3.219018353E+00
  B06C                                    -3.453882353E+00
C capacitor bank of bus 9
  B09A                                                     1.900000000E+05
  B09B                                                     1.900000000E+05
  B09C                                                     1.900000000E+05
C Loads: constant impedance, R // L at the power flow voltage
  B02A                     4.608294931E+00
  B02A                                     7.874015748E+00
  B02B                     4.608294931E+00
  B02B                                     7.874015748E+00
  B02C                     4.608294931E+00
  B02C                                     7.874015748E+00
  B03A                     1.061571125E+00
  B03A                                     5.263157895E+00
  B03B                     1.061571125E+00
  B03B                                     5.263157895E+00
  B03C                     1.061571125E+00
  B03C                                     5.263157895E+00
  B04A                     1.942486896E+00
  B04A                                     2.380791631E+01
  B04B                     1.942486896E+00
  B04B                                     2.380791631E+01
  B04C                     1.942486896E+00
  B04C                                     2.380791631E+01
  B05A                     1.218459084E+01
  B05A                                     5.787680649E+01
  B05B                     1.218459084E+01
  B05B                                     5.787680649E+01
  B05C                     1.218459084E+01
  B05C                                     5.787680649E+01
  B06A                     3.333333333E+00
  B06A                                     3.333333333E+00
  B06B                     3.333333333E+00
  B06B                                     3.333333333E+00
  B06C                     3.333333333E+00
  B06C                                     3.333333333E+00
  B09A                     3.287670350E+00
  B09A                                     5.842546706E+00
  B09B                     3.287670350E+00
  B09B                                     5.842546706E+00
  B09C                     3.287670350E+00
  B09C                                     5.842546706E+00
  B10A                     1.066499133E+01
  B10A                                     1.654912448E+01
  B10B                     1.066499133E+01
  B10B                                     1.654912448E+01
  B10C                     1.066499133E+01
  B10C                                     1.654912448E+01
  B11A                     2.778981680E+01
  B11A                                     5.403575489E+01
  B11B                     2.778981680E+01
  B11B                                     5.403575489E+01
  B11C                     2.778981680E+01
  B11C                                     5.403575489E+01
  B12A                     1.586988460E+01
  B12A                                     6.050393503E+01
  B12B                     1.586988460E+01
  B12B                                     6.050393503E+01
  B12C                     1.586988460E+01
  B12C                                     6.050393503E+01
  B13A                     7.100909034E+00
  B13A                                     1.652797792E+01
  B13B                     7.100909034E+00
  B13B                                     1.652797792E+01
  B13C                     7.100909034E+00
  B13C                                     1.652797792E+01
  B14A                     6.223609122E+00
  B14A                                     1.854635518E+01
  B14B                     6.223609122E+00
  B14B                                     1.854635518E+01
  B14C                     6.223609122E+00
  B14C                                     1.854635518E+01
C Machines: L' of the Norton equivalent, from the internal node to the ground
  G01A                                     1.397682043E-01
  G01B                                     1.397682043E-01
  G01C                                     1.397682043E-01
  G03A                                     5.270856119E-01
  G03B                                     5.270856119E-01
  G03C                                     5.270856119E-01
  G06A                                     9.822700260E-01
  G06B                                     9.822700260E-01
  G06C                                     9.822700260E-01
  G08A                                     5.566146696E+00
  G08B                                     5.566146696E+00
  G08C                                     5.566146696E+00
C IBR node, joined to bus 2 by 1e-6 ohm
  R02A  B02A               1.000000000E-06
  R02B  B02B               1.000000000E-06
  R02C  B02C               1.000000000E-06
$VINTAGE, 0
BLANK BRANCH
C Switches
C < n1 >< n2 >< Tclose >< Top    ><  Ie    >
  G01A  B01A         -1.     1000.    1.E+09                                   1
  G01B  B01B         -1.     1000.    1.E+09                                   1
  G01C  B01C         -1.     1000.    1.E+09                                   1
  G03A  B03A         -1.     1000.    1.E+09                                   1
  G03B  B03B         -1.     1000.    1.E+09                                   1
  G03C  B03C         -1.     1000.    1.E+09                                   1
  G06A  B06A         -1.     1000.    1.E+09                                   1
  G06B  B06B         -1.     1000.    1.E+09                                   1
  G06C  B06C         -1.     1000.    1.E+09                                   1
  G08A  B08A         -1.     1000.    1.E+09                                   1
  G08B  B08B         -1.     1000.    1.E+09                                   1
  G08C  B08C         -1.     1000.    1.E+09                                   1
  B13A  M13A         -1.     1000.    1.E+09                                   1
  B13B  M13B         -1.     1000.    1.E+09                                   1
  B13C  M13C         -1.     1000.    1.E+09                                   1
BLANK SWITCH
C Sources: steady state current (type 14) plus deviation from MODELS (type 60)
14G01A  -17.16372294       60.-69.057714                           -1.     1000.
60G01A  -1                                                          0.     1000.
14G01B  -17.16372294       60.-189.05771                           -1.     1000.
60G01B  -1                                                          0.     1000.
14G01C  -17.16372294       60. 50.942286                           -1.     1000.
60G01C  -1                                                          0.     1000.
14G03A  -12.58735484       60.-105.68089                           -1.     1000.
60G03A  -1                                                          0.     1000.
14G03B  -12.58735484       60.-225.68089                           -1.     1000.
60G03B  -1                                                          0.     1000.
14G03C  -12.58735484       60.14.3191051                           -1.     1000.
60G03C  -1                                                          0.     1000.
14G06A  -1 1.3883979       60.-108.92899                           -1.     1000.
60G06A  -1                                                          0.     1000.
14G06B  -1 1.3883979       60.-228.92899                           -1.     1000.
60G06B  -1                                                          0.     1000.
14G06C  -1 1.3883979       60.11.0710081                           -1.     1000.
60G06C  -1                                                          0.     1000.
14G08A  -1 0.2450446       60.-106.52065                           -1.     1000.
60G08A  -1                                                          0.     1000.
14G08B  -1 0.2450446       60.-226.52065                           -1.     1000.
60G08B  -1                                                          0.     1000.
14G08C  -1 0.2450446       60.13.4793483                           -1.     1000.
60G08C  -1                                                          0.     1000.
14R02A  -10.80117769       60.-66.447128                           -1.     1000.
60R02A  -1                                                          0.     1000.
14R02B  -10.80117769       60.-186.44713                           -1.     1000.
60R02B  -1                                                          0.     1000.
14R02C  -10.80117769       60.53.5528724                           -1.     1000.
60R02C  -1                                                          0.     1000.
BLANK SOURCE
  B01A  B02A  B03A  B04A  B05A  B06A  B07A  B08A  B09A  B10A  B11A  B12A  B13A  
  B14A  B14B  B14C  B02B  B02C  
BLANK OUTPUT
BLANK PLOT
BEGIN NEW DATA CASE
BLANK
